---
title: "AIデータセンターは水を枯らすのか — 「蒸発させるDC」と「循環させるDC」を同じ物差しで測ってはいけない"
slug: "datacenter-water-consumption-closed-loop-japan-2026"
category: "電力・冷却技術"
tags: ["水", "WUE", "冷却塔", "閉ループ", "液冷", "サム・アルトマン", "xAI", "Microsoft", "社会的受容性", "2026年"]
published_at: "2026-09-05"
summary: "サム・アルトマンが「AIデータセンターの水消費への懸念は大げさだ」と発言し、議論が再燃しています。結論から言えば、DCが水を消費するかどうかはDCだからで決まるのではなく、冷却方式の選択で決まります。同じ2026年に、水をほぼ使わないMicrosoftの閉ループ設計と、日量300万ガロンを飲用水帯水層から汲むxAIのメンフィス拠点が並存している。数字の出どころとスコープ、そして日本に固有の前提を、現役DCエンジニアの視点で整理します。"
thumbnail: "/images/articles/datacenter-water-consumption-closed-loop-japan-2026.png"
author: "DCトレンド研究編集部（現役DCエンジニア監修）"
draft: false
---

## 「筋の通らないミームだ」——アルトマンの反論

OpenAIのサム・アルトマンが、AIデータセンターの水消費をめぐる批判に正面から反論しました。

2026年9月1日配信のポッドキャスト『Sources』第1回で、[アルトマンはこう述べています](https://www.businessinsider.jp/article/2609-sam-altman-ai-data-center-water-overblown-hard-to-dispel/)。

> **「これは人々の間に強固に定着してしまったミームであり、一度広まった噂を打ち消すのは容易ではありません」**

最新のデータセンターが使う水の量はオフィスビルと同等にすぎない、というのが彼の主張です。根拠として挙げられているのは、バージニア州の議会調査機関JLARCが2024年12月にまとめた報告書で、一部に多消費の施設はあるものの、大半のDCの水使用量は標準的な大型オフィスビルと同等かそれ以下だとされています。

同じ趣旨で、アルトマンは[「ChatGPTのクエリ38,000回分の水は、アーモンド1粒を生産する水と同じ」](https://www.tomshardware.com/tech-industry/data-centers/openai-ceo-sam-altman-says-38-000-chatgpt-queries-use-as-much-water-as-the-production-of-one-almond-says-data-centers-use-no-more-water-than-an-office-building)とも語っています。

### だが、世論は動いていない

一方で、風向きは彼の望むほうには向いていません。

ギャラップが2026年3月2〜18日に米国の成人1,000人に実施した調査では、[**71%が自分の地域へのAIデータセンター建設に反対**](https://news.gallup.com/poll/709772/americans-oppose-data-centers-area.aspx)しています。うち48%は「強く反対」。**原子力発電所への反対（53%）よりも高い**という結果でした。

そして反対理由の内訳が重要です。

| 反対理由 | 割合 |
|---|---|
| **水の使用** | **18%** |
| **エネルギーの使用** | **18%** |
| 騒音・大気・水質などの公害 | 16% |

**水はエネルギーと並んで、反対理由の同率1位**です。原発より嫌われる施設になり、その理由の筆頭が水である——これがいま業界が置かれている位置です。

## 結論：水を使うかどうかは「DCだから」では決まらない

先に結論を述べます。

**あるデータセンターが地域の水を消費するかどうかは、それがデータセンターだからではなく、どの冷却方式を選んだかで決まります。** そして方式の違いによる差は、ほぼゼロから日量数百万ガロンまで、桁で開きます。

このことは、抽象論ではなく2026年の実例で示せます。**同じ年に、同じ「AIデータセンター」というカテゴリの中で、正反対の2つが動いています。**

### 例1：Microsoft — 水をほぼ使わない

Microsoftは2024年12月、[**閉ループ・ゼロ水蒸発**の次世代DC設計](https://www.microsoft.com/en-us/microsoft-cloud/blog/2024/12/09/sustainable-by-design-next-generation-datacenters-consume-zero-water-for-cooling/)を発表しました。

- **建設時に一度充填したら、あとは循環させ続ける。** 新たな水の供給を必要としない
- チップレベルの冷却により、水を蒸発させずに温度制御する
- **1拠点あたり年間1億2,500万リットル以上**の水使用を回避できる見込み
- 2024年8月以降に設計されたMicrosoftの全DCがこの方式。パイロットは**アリゾナ州フェニックス**と**ウィスコンシン州マウントプレザント**で2026年、本格稼働は2027年後半から

同社CEOは、この新型AI DCの年間水使用量を「**レストラン1軒並み**」と表現しています。

### 例2：xAI Colossus（メンフィス）— 日量300万ガロン

対照的なのが、イーロン・マスクのxAIがテネシー州メンフィスで動かしている「Colossus」です。

- 旧エレクトロラックス工場を転用し、報道ベースで**10万基規模のGPU**を稼働
- 冷却は**開放ループ**で、[**日量300万ガロン（約1,140万リットル）**を必要とする](https://www.eenews.net/articles/xai-sidelines-major-water-reuse-project-as-ipo-looms/)
- 汲み上げ先は、メンフィスの**飲用水源であるメンフィス・サンズ帯水層**
- 地元の懸念に応えて[**8,000万ドルの水再生プラント**を建設すると約束](https://www.datacenterdynamics.com/en/news/elon-musk-xai-memphis-supercomputer-wastewater-treatment/)——処理能力は日量4,920万リットルで、Colossusの冷却需要を賄ってなお余る規模
- **しかしその工事は中断しました。** マスクは「まずColossus 2を完成させて安定させることに集中し、そのあとで水再生プラントを建てる」と説明しています

**同じ業界、同じ年、同じ「AI DC」。** 一方は年間の水使用がレストラン並み、一方は日量300万ガロンを飲用水の帯水層から汲む。

**カテゴリ内のばらつきが、カテゴリ間の差より大きい。** 「データセンターは水を大量に使う」という一般化が成立しないのは、このためです。

## なぜ正反対になるのか——蒸発か、循環か

技術的には単純な話です。熱を捨てる方法が2つあり、どちらを選ぶかで水の要否が決まります。

### 蒸発で捨てる（開放式冷却塔）

水が蒸発するときに大量の熱を奪う性質（気化潜熱）を使います。冷却塔の上から水を落とし、風を当てて一部を蒸発させ、残った水を冷やして戻す。

このとき**蒸発した分の水は大気に出ていったまま戻りません。** だから補給水が要ります。これが「消費」です。

さらに、蒸発すると残った水のミネラル分が濃くなっていくため、定期的に一部を捨てて入れ替える必要があります（ブローダウン、濃縮排水）。**冷却塔からは水蒸気だけでなく、成分が濃縮された排水も出ます。**

### 循環させる（閉ループ／密閉式）

配管を閉じた輪にして、同じ水を回し続けます。熱は熱交換器を通して空気側（あるいは別系統）へ渡します。

**水は系の外に出ないので、蒸発しません。** 初回充填と、漏れや保守での補充を除けば、消費はほぼゼロです。

ここは誤解が多いところですが、**[DLC（直接液冷）](/glossary/what-is-dlc/)でGPUに冷却プレートを当てて回している水は、閉ループの中を循環しています。** 「液冷＝水を大量に使う」ではありません。液冷そのものは水を消費しません。消費するとすれば、その熱を最終的に外気へ捨てる段の方式です。

### 水と電気は、トレードオフの関係にある

そして、ここが最も重要な点です。

**蒸発冷却が使われてきたのは、業者が水を軽視していたからではなく、蒸発が省エネだからです。**

気化潜熱は極めて効率のよい熱の捨て方で、機械式の冷凍機を回すよりずっと少ない電力で済みます。つまり——

| 冷却方式 | 水の消費 | 電力の消費 |
|---|---|---|
| **開放式冷却塔（蒸発）** | **多い** | 少ない（[PUE](/glossary/what-is-pue/)は良い） |
| **閉ループ＋機械冷却** | **ほぼゼロ** | 多い（PUEは悪化） |
| **[フリークーリング](/glossary/what-is-free-cooling/)（外気）** | ほぼゼロ | 少ない（ただし気候に依存） |

**水を守れば電気を食い、電気を守れば水を使う。** これは設計上の交換条件であって、善悪の問題ではありません。

Microsoft自身、閉ループへの移行で**PUEは従来設計より上がる**と明言しています。同社はチップレベル冷却で「より高い水温でも冷やせる」ようにすることで、年間エネルギー増を名目的な範囲に抑えると説明していますが、**トレードオフの存在自体は認めている**わけです。

「水を使うDCは悪」という単純化は、この構造を見落としています。**そのDCは、電気を節約するために水を選んでいるのかもしれません。**

## 【現場視点】この議論を、日本にそのまま輸入してはいけない

ここからが日本の読者にとって本題です。

米国発の水議論は、日本の状況をほとんど説明していません。理由を3つ挙げます。

### 理由1：水資源の前提が違う

国土交通省「日本の水資源の現況」によれば、[日本の年間取水量は約785億m³](https://www.mlit.go.jp/mizukokudo/mizsei/mizukokudo_mizsei_tk2_000014.html)（2019年）。内訳はこうです。

| 用途 | 取水量 | 構成比 |
|---|---|---|
| **農業用水** | 約533億m³ | 約68% |
| **生活用水** | 約148億m³ | 約19% |
| **工業用水** | 約103億m³ | 約13% |

ここに国内DCの水使用量を置いてみます。**以下は当サイトの試算です。**

> **前提**：国内DCの合計IT負荷を **2GW**、[WUE](/glossary/what-is-wue/)を **0.3 L/kWh**（Microsoftの2025年度実績0.27を参考に、やや厳しめ）、年間8,760時間フル稼働と仮定する。
>
> 2,000,000 kW × 8,760 h = **175.2億kWh**
> 175.2億kWh × 0.3 L/kWh = 約52.6億L = **約526万m³**

日本の年間取水量785億m³に対して、**約0.007%**。工業用水103億m³と比べても**約0.05%**です。

**この試算は、前提をかなり乱暴に動かしても結論が変わりません。** 仮に国内DC容量を5倍の10GWと置いても、全取水量の**0.03%程度**にしかなりません。桁が違いすぎるのです。

フェニックス（Microsoftがゼロ水設計をパイロットする、まさにその地）やメンフィスの帯水層とは、議論の前提そのものが違います。

### 理由2：発電経由の「間接水」も、日本は事情が違う

「DCの本当の水消費は、発電所側にある」という指摘があります。**これは原理としては正しい指摘です。** 火力発電も原子力発電も、蒸気タービンを回した後の蒸気を冷やすために大量の水を使います。

ただし、**冷やし方が国によって違います。**

米国内陸部の発電所は冷却塔式が多く、これは**淡水を蒸発させます**。一方、**日本の火力・原子力発電所は臨海立地で、海水を使った一過性冷却（ワンススルー）が主流**です。

一過性冷却は取水量こそ膨大ですが、**消費量は取水量の1%程度**にとどまります。汲んだ水はほぼそのまま海に戻る。そして何より、**それは淡水ではありません。**

つまり、**米国の「DC → 電力 → 淡水蒸発」という因果の鎖は、日本ではかなりの部分が切れています。** 米国の分析をそのまま換算すると、日本の間接水消費を大幅に過大評価することになります。

### 理由3：日本のDCは水を使う。だが、使える水がある

正直に書きますが、**日本のDCが水を使っていないわけではありません。**

日本の気候は、北欧のようにフリークーリングだけで通年賄えるほど涼しくありません。夏の高温多湿は冷却にとって最悪の条件で、実際には**チラーで冷水を作り、冷却塔で排熱を捨てる**構成が広く使われてきました。冷却塔がある以上、そこでは水が蒸発しています。

**だから日本のDCは水を消費します。** 論点は「使うか使わないか」ではなく、**その量が、その地域の水収支にとって意味のある大きさかどうか**です。そして理由1で見た通り、全国スケールではそうなっていません。

## それでも残る論点——「平均で薄い」は「どこでも薄い」ではない

ここまで書いた上で、自分の主張に対する反論も置いておきます。**私はこの議論を「終わった」とは考えていません。**

**全国平均で0.007%でも、特定の水系・特定の自治体では話が別**だからです。

- **取水源はどこか。** 上水道か、地下水か、工業用水道か、再生水か。同じ量でも意味がまったく違います。地下水を汲む場合、地盤沈下の履歴がある地域では規制と社会的合意が要ります
- **渇水期の挙動はどうか。** 年間平均ではなく、**取水制限がかかる年の夏に何が起きるか**が実際の争点になります
- **濃縮排水（ブローダウン）の行き先はどこか。** 水量だけでなく水質と放流先の問題です。これは「水を消費するか」とは別の論点として存在します
- **集積地では足し算になる。** 印西、苫小牧、堺——1施設では薄くても、同じ水系に何十棟も建てば局所的な影響は出ます

**「日本全体では誤差」と「あなたの町では誤差」は、別の命題です。** 前者を根拠に後者を主張するのは、統計の誤用です。

## 数字が1,600倍違う理由——スコープを確認せよ

もうひとつ、実務者として強調しておきたいことがあります。

「ChatGPT 1回の利用で水500mL」という数字を見たことがある方は多いはずです。一方、アルトマンが挙げた数字は**0.000085ガロン（約0.32mL）**。**1,600倍の開きがあります。**

**どちらかが嘘をついているのではありません。測っている範囲が違います。**

| 数字 | 出典・スコープ |
|---|---|
| **約519mL**（100語の文章生成） | カリフォルニア大学リバーサイド校の研究がもと。**モデルの学習と、発電に伴う間接水まで含めたライフサイクル値** |
| **約1.2mL**（短いクエリ） | 独立系のベンチマーク。オフサイトの水を含む推計 |
| **約0.32mL** | OpenAIの数字。**推論時の冷却水のみ** |

**実務上の教訓はシンプルです。水の数字を見たら、必ずスコープを聞くこと。**

- 直接水か、間接水（発電由来）を含むか
- **取水量（withdrawal）か、消費量（consumption）か**——これが最大の混乱源です
- 学習を含むか、推論だけか
- 施設単位か、企業全体か

とりわけ**取水量と消費量の区別**は決定的です。汲んで返す水と、蒸発して戻らない水を同じ「使用量」として足すと、実態の数倍から数十倍の数字が簡単に作れます。

## WUEという物差しと、日本の空白

こうした混乱を整理するための指標が**[WUE（Water Usage Effectiveness）](/glossary/what-is-wue/)** です。年間の水使用量をIT機器の消費電力量で割った値で、単位はL/kWh。低いほど水効率が高いことを示します。

主要事業者の開示値はこうなっています。

| 事業者 | WUE | 対象年度 |
|---|---|---|
| AWS | 0.12 L/kWh | 2025年 |
| Meta | 0.19 L/kWh | 2024年 |
| Microsoft | 0.27 L/kWh | 2025年度 |

**ただし、この表を単純なランキングとして読んではいけません。** AWSとMetaは「取水量」ベースで定義しており、消費量ではありません。またリース施設やコロケーションの扱い、地域構成も各社で異なります。**定義が揃っていない指標を並べても、比較にはなりません。**

欧州では[気候中立データセンター協定](https://www.climateneutraldatacentre.net/)の署名事業者が、水ストレス地域の新設DCについて**WUE 0.4 L/kWh以下**で設計することを公約しています。基準値が明示されている点が重要です。

**そして日本には、この空白があります。** 日本データセンター協会のDC認定ガイドラインにはWUEの基準が置かれていませんでした。[東京都が始めた優良DC認定制度](/articles/tokyo-datacenter-certification-subsidy-2026/)にWUEを組み込むかどうかは、今後の実務的な論点になるはずです。

## 【筆者の見解】日本について、この懸念は支持できない

立場を明確にします。

**「AIデータセンターが地域の水を枯渇させる」という一般論は、少なくとも日本については支持できません。** 根拠は3つです。

1. **技術の方向が逆を向いている。** 業界の主流は閉ループ化とチップレベル冷却へ動いており、Microsoftのように水消費をほぼゼロにする設計が2027年から標準になります。**水を使う設計は、これから減ります**
2. **水資源の前提が違う。** 国内DC全体の水使用は、日本の年間取水量に対して0.01%に届かない規模です。仮定を5倍に振っても結論は変わりません
3. **発電経由の間接水も、日本では海水一過性冷却が主流で淡水消費に直結しません**

**ただし、「だから議論は不要」とは考えません。** ギャラップの調査が示す通り、反対の理由として水はエネルギーと並ぶ首位です。**そして人々が求めているのは、安心できる説明であって、業界からの「大丈夫です」という言葉ではありません。**

アルトマンが言う通りこれが「ミーム」なのだとしたら、**ミームに勝つのはミームではなく、開示です。**

事業者がやるべきことは明確だと考えます。

> **①WUE（定義とスコープを明記して）、②取水源（上水道／地下水／工業用水／再生水の別）、③排水の水質と放流先。**
>
> **この3点を施設ごとに開示すれば、この論争はほぼ終わります。**

数字が正しいなら、出せば勝てるはずです。**出さないから疑われる。** [全国で住民訴訟が相次ぎ](/articles/dc-nuisance-facility-resident-lawsuit-2026/)、[「DCは迷惑施設」という認識が定着しつつある](/articles/datacenter-generator-exhaust-resident-trouble-2026/)いま、業界にとっての最大のリスクは水そのものではなく、**説明しないことによる信頼の損失**です。

メンフィスの事例が示したのは、まさにそこでした。**約束した水再生プラントを止めた**という事実は、水量の議論より重く受け止められます。技術的には正しくても、約束を守らなければ社会的受容性は得られません。

## まとめ

- アルトマンの「大げさだ」という主張は、**最新設計のDCについては概ね正しい**
- ただし**「DCだから水を使う／使わない」という一般化はどちらも誤り**。決めるのは冷却方式であり、同じ2026年にレストラン並みの拠点と日量300万ガロンの拠点が並存している
- **水と電気はトレードオフ**。蒸発冷却は水を使う代わりに電力を節約している。閉ループはその逆
- **日本では、水消費は全国スケールでは有意な問題にならない**。年間取水量の0.01%未満、発電も海水冷却が主流
- **ただし局所論は残る**。取水源、渇水期、濃縮排水、集積地での積み上がり
- 必要なのは反論ではなく**開示**。WUE・取水源・放流先の3点セット

液冷の普及は、実は**水問題にとって追い風**です。[DLCで熱を高い水温のまま運び出せる](/articles/datacenter-liquid-cooling-dlc-immersion-2026/)ようになれば、蒸発に頼らずに外気へ捨てられる領域が広がります。**発熱密度の上昇が、結果的に水消費を減らす方向に働く**——この逆説は、もっと知られていいと考えています。

---

**関連記事：** [空冷の限界、液冷の時代へ](/articles/datacenter-liquid-cooling-dlc-immersion-2026/) ／ [「DC＝迷惑施設」の波紋](/articles/dc-nuisance-facility-resident-lawsuit-2026/) ／ [データセンターの発電機「排煙・騒音」問題](/articles/datacenter-generator-exhaust-resident-trouble-2026/) ／ [東京都が「優良DC」に格付けを始めた](/articles/tokyo-datacenter-certification-subsidy-2026/) ／ [あなたの電気代は上がるのか？](/articles/ai-datacenter-electricity-bill-impact-2026/)

**関連用語：** [WUE](/glossary/what-is-wue/) ／ [PUE](/glossary/what-is-pue/) ／ [DLC](/glossary/what-is-dlc/) ／ [フリークーリング](/glossary/what-is-free-cooling/) ／ [液冷](/glossary/what-is-liquid-cooling/)

### 出典

- [Business Insider Japan: サム・アルトマン氏、AIデータセンターが水を大量消費するとの懸念は大げさだと述べるも、払拭は容易でない](https://www.businessinsider.jp/article/2609-sam-altman-ai-data-center-water-overblown-hard-to-dispel/)
- [Gallup: Americans Oppose AI Data Centers in Their Area（2026年3月調査）](https://news.gallup.com/poll/709772/americans-oppose-data-centers-area.aspx)
- [Microsoft Cloud Blog: Sustainable by design — Next-generation datacenters consume zero water for cooling](https://www.microsoft.com/en-us/microsoft-cloud/blog/2024/12/09/sustainable-by-design-next-generation-datacenters-consume-zero-water-for-cooling/)
- [E&E News by POLITICO: Musk promised his data center would reuse water. That's now stalled.](https://www.eenews.net/articles/xai-sidelines-major-water-reuse-project-as-ipo-looms/)
- [Data Center Dynamics: Elon Musk's xAI plans $80m wastewater treatment plant to service Memphis supercomputer](https://www.datacenterdynamics.com/en/news/elon-musk-xai-memphis-supercomputer-wastewater-treatment/)
- [Tom's Hardware: OpenAI CEO Sam Altman says 38,000 ChatGPT queries use as much water as the production of one almond](https://www.tomshardware.com/tech-industry/data-centers/openai-ceo-sam-altman-says-38-000-chatgpt-queries-use-as-much-water-as-the-production-of-one-almond-says-data-centers-use-no-more-water-than-an-office-building)
- [国土交通省: 水資源の利用状況（日本の水資源の現況）](https://www.mlit.go.jp/mizukokudo/mizsei/mizukokudo_mizsei_tk2_000014.html)
- [JLARC（バージニア州議会調査機関）: Data Centers in Virginia（2024年12月）](https://jlarc.virginia.gov/landing-2024-data-centers-in-virginia.asp)
- [Climate Neutral Data Centre Pact](https://www.climateneutraldatacentre.net/)
