---
title: "3.8GWが数秒で消えた日 — データセンターが電力系統を揺らし、世界が「負担」と「責任」を問い始めた"
slug: "pjm-3800mw-load-drop-datacenter-grid-cost-2026"
category: "電力・冷却技術"
tags: ["PJM", "系統安定度", "ライドスルー", "バージニア", "テキサス", "ERCOT", "工事費負担金", "非常用発電機"]
published_at: "2026-08-17"
summary: "2026年7月22日、バージニア州アッシュバーンの送電線事故をきっかけに、約3,800MWのデータセンター負荷が数秒で電力系統から消えた。停電はゼロ。だが東部連系全体に周波数擾乱が広がり、PJMは需要側のライドスルー要件の検討に入った。同時進行する『誰が系統費用を払うのか』の議論と合わせ、日本のDC調達・設計に何が起きるのかを現役エンジニアの視点で解説する。"
thumbnail: "/images/articles/pjm-3800mw-load-drop-datacenter-grid-cost-2026.svg"
---

## アッシュバーンの朝、3,800MWが数秒で消えた

2026年7月22日午前7時56分9秒（東部夏時間）。米バージニア州アッシュバーン——世界で最もデータセンターが密集する「**データセンター・アレイ**」で、1本の送電線に事故が発生した。

事故そのものは、保護リレーが動作して当該送電線を系統から切り離すという、ごく標準的な事象だった。系統が壊れたわけでも、停電が起きたわけでもない。

問題はそのあとに起きた。

事故が除去された瞬間、**周辺のデータセンター群が一斉に自前の非常用電源へ切り替わった**のだ。

> **7月22日の負荷脱落（PJM／ドミニオン・エナジー管内）**
> - 第1波：**2,970MW** がバックアップ電源へ移行
> - 第2波：**1,099MW** が続けて移行
> - 合計：**約3,800MW（3.8GW）** が数秒で系統から消失

ラウドン郡だけで200を超えるデータセンターが立地するこのエリアで、各施設の保護制御システムが「系統に異常あり」と判断し、設計どおりに自動で負荷転送を実行した。電力会社が需要抑制をかけたわけではない。**データセンター側が自分の判断で、一斉に系統から降りた**のである。

結果として電圧スパイクが発生し、周波数擾乱は東部連系（Eastern Interconnection）全体に波及した。鋭い影響が続いたのは約2分間、周波数が完全に回復するまで約10分。**大規模停電は発生していない**——PJM、ドミニオン、周辺の電力会社が需給インバランスを吸収しきった。

紙一重ではあったが、系統は持ちこたえた。だが業界に残ったのは安堵ではなく、**「次も持ちこたえられるのか」という問い**だった。

## なぜ「需要が消える」ことが問題なのか

電力に詳しくない読者のために、ここを丁寧に説明しておきたい。

電力系統は**需要と供給を常に一致させる**ことで成り立っている。発電所が落ちれば供給不足で周波数が下がる——これは直感的にわかりやすい。

だが逆もまた擾乱なのだ。**需要が突然消えれば、発電側は行き場を失った電気を抱え込む**。発電機は慣性で回り続けているため周波数は上昇し、電圧も跳ね上がる。3,800MWといえば大型原子力発電所3〜4基分に相当する。それが数秒で消えるインパクトは、発電所が同時に何基も脱落するのと本質的に変わらない。

### 現場から見れば「正しく動いた」

ここが、この事象の最も厄介な点だ。

データセンター側の視点に立てば、**各施設は何ひとつ間違っていない**。系統電圧に異常を検知したら[UPS](/glossary/what-is-ups)がサーバーを保持し、非常用発電機が立ち上がり、負荷を系統から切り離す——これは[SLA](/glossary/what-is-sla)を守るための、設計どおりの正常動作である。むしろ切り替わらなかったら、それこそ設計不良だ。

問題は、**個々の施設にとって正しい動作が、200施設分同時に起きると系統にとっては脅威になる**という構造にある。

これは日本の現場でも常に意識される「保護協調」の考え方に近い。各機器が自分の保護のためだけに最速で動くと、系統全体では最悪の結果を招くことがある。従来この問題は変電所や発電所のスケールで議論されてきたが、**AIデータセンターの巨大化によって、需要家側が同じ土俵に上がってしまった**のだ。

### しかも、初めてではない

さらに重要なのは、これが初回の事象ではないことだ。2024年にもNERC（北米電力信頼度協議会）が同種のデータセンター負荷脱落を調査している。**警告は以前から出ていた**が、そのあいだにも「データセンター・アレイ」の密度は上がり続けた。

## PJMが動いた — 「需要側のライドスルー義務」という新概念

この事象を受けて、PJMは**ライドスルー要件**の検討に入った。

ライドスルーとは、系統に一時的な電圧低下や周波数変動が起きても、**すぐに切り離さず踏みとどまる**能力のことだ。発電設備には従来からこの義務が課されている。ちょっとした擾乱で発電機が次々に脱落したら系統が崩壊するからだ。

一方で、**需要側にライドスルー義務が課された例は基本的にない**。需要家は「電気を使う側」であって、系統を支える責任は負わないという前提だったからだ。

その前提が、いま崩れようとしている。

PJMの信頼度エンジニアリング担当は「既存および将来の業界のライドスルー標準・慣行を考慮しつつ、信頼度要件の強化を検討している」と述べている。ただし第1フェーズでは計算負荷（データセンター）の最低電圧・周波数ライドスルー要件そのものは扱わず、**NERCの信頼度基準として2027年に盛り込まれる見込み**だ。議論はPJMのステークホルダープロセス（計画委員会）を通じて進む。

つまり——**あと1〜2年で、データセンターは「系統を支える義務」を負う側に回る可能性が高い**。これは調達要件にも設計要件にも直結する話だ。

## 同時進行する、もうひとつの論争 —「誰が払うのか」

信頼度の議論と並行して、米国では**系統増強の費用負担**をめぐる決着が相次いでいる。この2つは、実は同じコインの裏表だ。

### バージニア：義務的CIACへ

ドミニオン・エナジーの送電費用回収手続き（Rider T1）のなかで、AmazonとGoogleは「**任意の**CIAC（工事費負担金）」の導入を主張した。大口需要家が自分のための送電設備を自己資金で建設できるようにすれば、自ら資本リスクを負い、他の需要家の負担を減らせる——という論理である。

これに対しバージニア州法人委員会（SCC）は2026年7月31日、**任意ではなく義務**とする最終命令を出した。ドミニオンに対し90日以内に線路延長方針の改定を提出するよう指示し、新規・増設の大口需要家が専用変電所や送電線の「but-for（それがなければ不要だった）」原因である場合、**CIACの負担を義務づける**内容だ。

ハイパースケーラー自身が「払ってもいい」と言い、規制側が「払うのは義務だ」と応じた。**費用負担の議論は、もはや払うか払わないかではなく、どこまで払うかの段階に入っている**。

### テキサス：接続そのものを一時停止

より劇的なのがテキサスだ。

2026年8月3日、アボット知事はPUCT（テキサス州公益事業委員会）とERCOTに対し、**接続手続きを進行中の全データセンターの包括的な検証・監査**を指示した。監査が終わるまで、新規データセンターは接続プロセスを前に進められない。ERCOTは同日中に市場通知を出し、新しい大口接続プロセスの最初の期限を停止した。

背景にある数字が強烈だ。

> **ERCOTの大口接続キュー**
> - 総量：**474GW**
> - うち約**90%がデータセンター**
> - テキサスの記録的ピーク需要の**5倍超**

明らかに実現しない量の申込が積み上がっている。日本でいう「**空押さえ**」が、桁違いのスケールで発生しているわけだ。

BNEFの試算では、この監査により最大49.8GW分のデータセンター案件が遅延し、最大150億ドルの収益がリスクにさらされる。アボット知事は「住宅需要家に負担をかけないよう、データセンターは自らの電力インフラ費用をすべて負担すべき」との方針も示している。

## 日本はどうか — 現場から見た3つの論点

さて、ここからが本題だ。これは対岸の火事なのか。

### 論点1：日本でも同じ現象は起こりうる

技術的には、まったく同じことが起きる条件が揃いつつある。

日本のデータセンターも、系統異常を検知すればUPSと非常用発電機に切り替わる。これは日本のほうがむしろ厳格に設計されている領域だ。**系統から見れば、日本のDCも「異常時に一斉に消える需要」である**ことに変わりはない。

問題は密集度だ。千葉県印西・白井エリアには**すでに約30棟のデータセンターが立地し、さらに10棟以上の建設が予定されている**。NTTデータグループは同エリアで約250MW規模のキャンパス開発に着手しており、総IT容量約200MW・6棟構成の「東京TKY12」が2030年以降に立ち上がる。

つまり印西・白井は、**規模のスケールこそ違えど、構造としてはアッシュバーンと同じ道を歩んでいる**。単一の送電線事故が、エリア全体のDCを同時に系統から切り離す——この条件は着実に整いつつある。

### 論点2：日本は「費用」には手を打ったが、「信頼度」は手つかず

ここが今回いちばん指摘したい点だ。

実は日本の規制側も、データセンターの系統接続には手を入れ始めている。資源エネルギー庁は**DCの系統接続手続きの厳格化**を進めており、

- 供給承諾から工事費負担金の入金までに**3か月以内**の期限を設定
- 申込時に計画した最終需要規模まで、**契約電力を一定期間内に引き上げること**を接続の要件とする
- **2027年度から「容量開放」「費用精算」を導入**

といった方針が示されている。狙いはテキサスと同じ「空押さえ」の排除であり、**費用負担とキュー管理の面では、日本はむしろ先行して手を打っている**と言っていい。

だが、**需要側のライドスルー要件についての議論は、日本ではまだ本格化していない**。系統からの離脱の仕方を規定するルールは、事実上存在しない。

米国が2027年のNERC基準で需要側ライドスルーを制度化すれば、その考え方は遅かれ早かれ日本にも入ってくる。**先に来るのは費用の話、あとから来るのが責任の話**——この順番を意識しておく価値がある。

### 論点3：設計要件と調達要件が変わる

ライドスルー義務が需要側に課されると、DCの設計思想が変わる。

- **切替ロジックの見直し**：「異常を検知したら即座に離脱」から「一定範囲の擾乱は踏みとどまる」へ
- **保護協調の再設計**：施設単体の最適から、エリア全体での協調へ
- **UPS容量と方式**：踏みとどまる時間が延びれば、必要な蓄電容量も変わる
- **蓄電池（BESS）の役割拡大**：非常用発電機の起動を待たずに擾乱を吸収する層が必要になる

これは既存施設の改修を伴う話であり、**コストとして跳ね返る**。[電気料金への波及](/articles/ai-datacenter-electricity-bill-impact-2026)を論じるとき、燃料費や再エネ賦課金だけでなく、こうした信頼度対策のコストも視野に入れておくべきだ。

## DX担当者・調達担当者が、今から確認しておくべきこと

エンジニア以外の読者に向けて、実務的な話に落とし込んでおきたい。

[コロケーション](/glossary/what-is-colocation)やホスティングを調達する立場であれば、次の3点を事業者に確認しておくと、数年後に効いてくる。

1. **系統擾乱時の切替方針** — どの閾値で系統から離脱する設計になっているか。将来ライドスルー要件が課された場合、改修は必要か
2. **改修コストの負担区分** — 規制変更に伴う設備改修費用を、事業者と利用者のどちらが負担する契約になっているか
3. **系統接続の確度** — 増設計画がある場合、その電力はすでに契約済みか、申込中か。日本でも接続手続きの厳格化が進んでいるため、「計画あり」と「接続確定」の差は大きい

特に3点目は、[秋田の2兆円構想](/articles/akita-uae-500mw-ai-datacenter-2026)や[北海道の電力制約](/articles/hokkaido-datacenter-corridor-power-limit-2026)でも触れたとおり、**日本の大型DC計画に共通する最大のリスク**だ。

## まとめ：データセンターは「電気を買う側」ではなくなった

7月22日にアッシュバーンで起きたことは、技術的には10分で収束した小さな事象だ。停電もなく、被害もなかった。

だがこの10分間が示したのは、**データセンターがもはや電力系統の単なる利用者ではなく、系統の安定性を左右する当事者になった**という事実である。

その帰結として、いま2つの変化が同時に走っている。

- **費用の変化**：系統増強のコストは、大口需要家自身が負担する方向へ（バージニアの義務的CIAC、テキサスの監査、日本の接続手続き厳格化）
- **責任の変化**：系統擾乱時に踏みとどまる義務を、需要側も負う方向へ（PJMの検討、2027年のNERC基準）

日本はこのうち費用面ではすでに動き出しているが、責任面はこれからだ。印西・白井の集積が進み、[北海道](/articles/hokkaido-datacenter-corridor-power-limit-2026)や[秋田](/articles/akita-uae-500mw-ai-datacenter-2026)に数百MW級の計画が並ぶいま、「日本でも3.8GWが一斉に消える日」は、決してあり得ない想定ではない。

そのとき慌てないために、いま議論を始めておくべきだと考えている。

---

**関連記事：** [AIデータセンター急増であなたの電気代は上がるのか](/articles/ai-datacenter-electricity-bill-impact-2026) ／ [AI時代の電力危機](/articles/ai-datacenter-power-crisis-2026) ／ [秋田に2兆円、中東マネーが北を選んだ](/articles/akita-uae-500mw-ai-datacenter-2026) ／ [北の大地がAI立国を支える — 北海道DC回廊](/articles/hokkaido-datacenter-corridor-power-limit-2026)

**関連用語：** [UPS](/glossary/what-is-ups) ／ [SLA](/glossary/what-is-sla) ／ [コロケーション](/glossary/what-is-colocation) ／ [PPA](/glossary/what-is-ppa)
