---
title: "PUE（Power Usage Effectiveness）とは"
slug: "what-is-pue"
reading: "ぴーゆーいー"
tags: ["PUE", "電力効率", "省エネ", "データセンター指標"]
published_at: "2026-05-12"
summary: "PUE（Power Usage Effectiveness）はデータセンターの電力効率を示す業界標準指標です。計算方法・業界平均・改善手法を現役エンジニアの視点で解説します。"
related_articles: ["ai-datacenter-power-crisis-2026"]
related_terms: ["what-is-liquid-immersion-cooling", "what-is-dlc"]
---

## PUEとは何か

PUE（Power Usage Effectiveness、電力使用効率）は、データセンター全体で消費する電力量を、IT機器（サーバー・ストレージ・ネットワーク機器）が実際に消費する電力量で割った値です。[The Green Grid](https://www.thegreengrid.org/)（業界団体）が2006年に提唱して以来、業界標準の効率指標として定着しています。

計算式は非常にシンプルです。

PUE = データセンター全体の消費電力 ÷ IT機器の消費電力

### 数値の読み方

PUEの最小値は 1.0（理論上の理想値）です。1.0に近いほど効率が良く、数値が大きくなるほど「無駄な電力消費が多い」ことを意味します。

| PUE値 | 評価 | 状況 |
|-------|------|------|
| 1.0〜1.2 | 非常に優秀 | ハイパースケーラー級、液浸冷却等の先端技術 |
| 1.2〜1.4 | 優秀 | 新設の高効率DC、2024年以降の設計基準 |
| 1.4〜1.6 | 平均的 | 国内の標準的なDC、空調改善済みの施設 |
| 1.6〜2.0 | 改善余地あり | 老朽化したDC、レガシー冷却設備 |
| 2.0超 | 非効率 | 旧世代設備、エアコン直吹き等 |

---

## 業界平均と最新動向

### 世界平均

[Uptime Institute](https://uptimeinstitute.com/)の2025年グローバル調査によると、世界のデータセンターの平均PUEは 1.58 程度です。ただしハイパースケーラー（AWS・Google・Azureなど）は 1.1〜1.2台を達成しており、業界の引き下げをリードしています。

### 国内の状況

日本国内では、[総務省の調査（2024年度）](https://www.soumu.go.jp/johotsusintokei/whitepaper/) で平均 1.46 程度とされています。これは欧米の最新DCと比べると高め（非効率）ですが、空調技術や設計思想の改善により、近年は着実に改善が進んでいます。

国内主要事業者の公表値（参考値）を見ると、以下のような状況です。

- IDC Japan・Equinix Japan 新設施設: 1.3〜1.4台
- NTTグループの次世代DC: 1.2台前後を目標
- 老朽化した都市型DC（2010年代以前の設備）: 1.6〜1.8台も珍しくない

### エンジニアの現場感

現役のDCエンジニアとして正直に言うと、PUEはあくまで"指標"であり、単体で評価するのは危険です。例えば、PUE 1.2 の超高密度AI向けDCと、PUE 1.5 の中密度汎用DCでは、電力単価・立地・用途が全く異なります。PUEだけを見て「こちらのほうが優秀」と判断するのは早計です。

---

## PUEに影響する主な要因

### 冷却システム

PUEを大きく左右するのが冷却設備です。電力消費の内訳を見ると、冷却系（空調・チラー・冷却塔）がIT機器以外の電力の 50〜70% を占めるケースが多く、ここが最大の改善ポイントになります。

主な冷却方式とPUEへの影響：

- 空冷（従来型）: PUE 1.5〜2.0 — 最も普及しているが効率は低め
- フリークーリング（外気冷却）: PUE 1.2〜1.5 — 外気温が低い地域・季節に効果大
- 液冷（液浸冷却・直接液冷）: PUE 1.02〜1.1 — AI向け超高密度環境で急速普及中

### UPS（無停電電源装置）の効率

電源系統のロスも見逃せません。古いUPSは変換効率が 90% 以下のものもあり、大幅なロスが発生します。最新のUPS（Eco モード対応）は効率 98% 以上も実現可能で、PUE 改善に直接貢献します。

### 立地・外気温

寒冷地（北海道・東北、あるいは北欧・カナダ）のDCは、自然の外気をそのまま冷却に使えるため、構造的にPUEが低くなりやすいです。同じ設備でも、沖縄のDCと北海道のDCではPUEが 0.1〜0.2 程度変わることがあります。

---

## PUEの改善事例

### 事例1：フリークーリング導入（国内某DCの場合）

築15年の都市型DCで、空調刷新とフリークーリング導入を実施した結果、PUE 1.72 → 1.43 への改善に成功（約17%改善）。冷却電力の削減効果で、年間の電力コストが約15%低下しました。

### 事例2：AIラック向け液冷改修

GPU搭載AI推論サーバーの導入に伴い、ラック列単位で液冷（直接液冷）を採用。導入前のエアコン冷却時（PUE 1.6）から、液冷化後（PUE 1.15）まで改善。電力密度が5倍に高まりながらも、冷却電力の割合は逆に下がるという効果が得られました。

---

## PUEの限界と代替指標

### WUE（Water Usage Effectiveness）

フリークーリングで水を大量消費する場合、PUEは良好でも水資源の観点からは問題が生じます。WUEはこれを補完する指標で、特に水不足が深刻な地域での重要性が高まっています。

### CUE（Carbon Usage Effectiveness）

再生可能エネルギーの利用率も加味した指標。PUEが同じでも、再エネ100%のDCと石炭火力依存のDCではCO₂排出量が全く異なります。

### ERE（Energy Reuse Efficiency）

廃熱を地域暖房などに活用している場合、その再利用分を考慮した指標。スウェーデンやデンマークのDCでは、廃熱を地域熱供給に回しており、EREの観点では非常に優秀な評価を受けています。

---

## まとめ

PUEはデータセンターの電力効率を測る最も普及した指標ですが、単体での評価には限界があります。2026年現在、AIワークロードの急増により電力密度が急上昇しており、PUE 1.0台の超高効率DCへの要求はさらに高まっています。

DX担当者・IT調達担当者の視点では、DCベンダー選定時にPUEの数値を参考にすることは有益ですが、測定方法・測定期間・季節変動・再エネ比率なども合わせて確認することをお勧めします。

> エンジニアメモ: PUEを公表しているベンダーは信頼性が高い傾向があります。「PUEを非公開」にしているDCは、効率が悪いか、測定方法に自信がないケースが多いです。契約前に確認することをお勧めします。

---

### 関連記事・用語
- [AIデータセンターの電力危機——2026年、何が変わったのか](/articles/ai-datacenter-power-crisis-2026/)
- [NVIDIA Blackwell（GB200）が変えるAIインフラの常識](/articles/nvidia-blackwell-ai-infrastructure/)
- [データセンターとカーボンニュートラル——RE100・PPA・CFE最前線](/articles/dc-carbon-neutral-re100-ppa-2026/)
- [液浸冷却（Liquid Immersion Cooling）とは](/glossary/what-is-liquid-immersion-cooling/)
- [直接液冷（DLC）とは](/glossary/what-is-dlc/)
